<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<meta name="description" content="A thermal model fitted to sixty days of an invented hall&#x27;s sensors places 24 GPU training servers, raises the set-points (22% less cooling energy) and, when a CRAC unit stops, acts on the sensors instead of itself: the model said 25.7 °C, the hall reached 36.4 °C, and a re-plan with 77 kW of approved power caps brought every rack back under 27 °C.">
<title>Where Can 240 kW of GPUs Go, and What Happens When a CRAC Fails? · Rishit Mathur</title>
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=Geist:wght@400;500&family=Geist+Mono&display=swap">
<link rel="stylesheet" href="../theme.css?v=32ad3e7512">
<link rel="stylesheet" href="../site.css?v=fcacbe7878">
<script src="../case.js?v=dfe44169ff" defer></script>
</head>
<body>
<header class="bar cap"><a href="https://mrrishit909.github.io/">Rishit Mathur</a><nav><a href="../">Portfolio</a><a href="../#projects">All projects</a><a href="https://mrrishit909.github.io/resume.pdf">Resume</a></nav></header>
<main class="wrap">
  <div class="hero">
    <p class="cap dim">Python · thermal surrogate · MILP / LP &middot; 2026-10</p>
    <h1>Where Can 240 kW of GPUs Go, and What Happens When a CRAC Fails?</h1>
    <p class="tagline">A thermal model fitted to sixty days of an invented hall&#x27;s sensors places 24 GPU training servers, raises the set-points (22% less cooling energy) and, when a CRAC unit stops, acts on the sensors instead of itself: the model said 25.7 °C, the hall reached 36.4 °C, and a re-plan with 77 kW of approved power caps brought every rack back under 27 °C.</p>
    <div class="meta cap"><span class="tech">Python &middot; FastAPI &middot; PostgreSQL 16 (row-level security) &middot; Bounded ridge regression &middot; SciPy MILP and LP (HiGHS) &middot; Closed-loop control &middot; Docker Compose &middot; 9 tests</span><span class="links"><a href="demo/">Run the six-step demo &#8599;</a><a href="https://github.com/mrrishit909/datacenter-cooling-optimizer" target="_blank" rel="noopener">Code on GitHub &#8599;</a></span></div>
  </div>
  <figure class="cover"><img src="cover.jpg" alt="Screenshot of Where Can 240 kW of GPUs Go, and What Happens When a CRAC Fails?"></figure>
  <p class="note">Built from a written blueprint as one vertical slice. <b>The hall is simulated</b>: racks, loads, sensors, CRAC units, prices and the physics that moves heat through the room come from a lumped simulator in the repository, not CFD and not a real data center. The models see only the simulated sensor readings and the inventory; the simulator's true temperatures are used only to score them. No language model is used. Not built: CFD, job migration or pausing, chiller plant and humidity, carbon-aware scheduling, Kafka, Terraform, single sign-on.</p>
  <section class="s" id="problem"><h2 class="cap">01 &mdash; The problem</h2><div class="body"><p>An AI compute operator is about to rack 24 more GPU training servers, 240 kW, in a hall that already runs 416 kW. Where should they go, how warm can the cooling run afterwards, and what happens when one of the four CRAC units stops at the afternoon peak? A thermal model can answer the first two cheaply from the hall's own sensor history. The third is the dangerous one: the history has never shown an aisle short of air. <em>Can a model fitted to the sensors place the load, save cooling energy, and still keep the racks under 27 °C when something happens that it has never seen?</em></p><p>Blueprint 19 of twenty in a fourth build book, built as its demo scenario end to end.</p></div></section><section class="s" id="built"><h2 class="cap">02 &mdash; What I built</h2><div class="body"><p>A Python service on PostgreSQL with a background worker and a web page, started by one <code>docker compose up</code>.</p><ul><li><b>A simulated hall</b>: 48 racks in two cold aisles, four CRACs, supply-air mixing, recirculation strongest at the row ends, hidden airflow starvation, sensor offsets and noise, sixty days of hourly telemetry.</li><li><b>A thermal surrogate</b> per rack, fitted to the readings by bounded ridge regression, checked on held-back days and on each unit's held-out maintenance stop, promoted only if it beats the design rule.</li><li><b>Placement</b> by MILP against the scheduler's first fit, and <b>set-points</b> by LP with a safety margin that doubles outside the fitted load.</li><li><b>A closed loop for a CRAC failure</b>: a model-free automatic response, the sensors read, the model corrected, an LP re-plan of set-points and GPU power caps, approved by the facility manager.</li></ul></div></section><section class="s" id="how"><h2 class="cap">03 &mdash; How it was built</h2><div class="body"><ol class="steps"><li><span class="n">01</span><div><h3>A hall and sixty days of sensors</h3><p>Four rows of twelve racks facing two cold aisles, a CRAC unit at each end of each aisle, 27 GPU servers already installed. Sixty days of hourly readings, 218,524 of them: inlet temperature at the top of every rack, power on each rack's CPU and GPU branches, each unit's supply temperature and status, including one eight-hour maintenance stop per unit. Live readings are checked one by one; an unknown sensor, an 85 °C inlet and a timestamp from the future are refused.</p><pre><code>why = (&quot;unknown sensor&quot; if not s else &quot;timestamp has no time zone&quot; if r.at.tzinfo is None
       else &quot;timestamp is in the future&quot; if r.at &gt; now + 5 min else ...)</code></pre></div></li><li><span class="n">02</span><div><h3>A thermal model from the readings alone</h3><p>Per rack: the supply air of each unit (a stopped unit's share comes from the running ones), which units were stopped, and the power of every rack in the aisle, by ridge regression with no negative heat or supply terms. On ten held-back days it is off by 0.22 °C against 0.81 °C for the design rule of thumb, supply air plus 1.5 °C. It finds the true recirculation pattern (correlation 0.67 across racks, 9% high on average). The margin it plans with is its 99th-percentile error, 0.7 °C.</p><pre><code>b = lsq_linear(ridge_augmented(X), y, bounds=(lo, inf)).x   # heat and supply terms &gt;= 0</code></pre></div></li><li><span class="n">03</span><div><h3>Placing the surge, then running warmer</h3><p>First fit puts all 24 servers in row A, aisle 1 at 519 kW against 246 kW. The MILP spreads them (439 / 326 kW), predicting a hottest inlet of 22.3 °C against 25.5 °C. The surge is beyond anything in the history, so the margin doubles to 1.4 °C and each aisle's airflow is held under 85% of what its units deliver. The set-point LP then raises the units to 21 / 21 / 22.5 / 21 °C: in the simulated hall the hottest rack reaches 26.6 °C and cooling energy falls from 7.2 to 5.6 MWh for the day.</p><pre><code>res = linprog(-ones, A_ub=B, b_ub=27 - margin - c - A @ load, bounds=[(16, 27)] * running)</code></pre></div></li><li><span class="n">04</span><div><h3>A CRAC fails, and the model is not trusted</h3><p>Asked what happens if CRAC-1 stops, the model predicts 25.7 °C and nothing over the limit; the simulated hall would reach 36.4 °C with 24 racks over 27 °C. The model flags itself: aisle 1 would need 138% of its remaining air and the most it had seen was 80%. So the automatic response needs no model: every running unit to 16 °C. Ten minutes later the sensors read 31.6 °C with 16 racks over. The gap between readings and prediction is taken as starvation that shrinks as airflow use falls, and an LP proposes caps on eight racks, 77 kW of GPU power.</p><pre><code>kappa = where(starving, clip(read - pred, 0) / (use - 0.85), 0)
sp, cap = replan(m, inv, load, gpu, on, margin, offset=offset, kappa=kappa)</code></pre></div></li><li><span class="n">05</span><div><h3>Approval, and the outcome in the hall</h3><p>Caps slow customers' training jobs, so the operator cannot apply them; the facility manager does. The simulated hall then runs the rest of the day at 25.1 °C at worst, no rack over 27 °C, 69 kW of GPU power given up. Every decision is stored with its model version, inputs hash, confidence and policy state, and every step is in a hash-chained audit log.</p><pre><code>if &quot;actions:approve&quot; not in PERMISSIONS[ctx.role]:
    raise Problem(403, &quot;forbidden&quot;, &quot;approval needs the facility manager&quot;)</code></pre></div></li></ol></div></section><section class="s" id="results"><h2 class="cap">04 &mdash; Results</h2><div class="body"><p><b>The demo.</b> The set-point plan against fixed 18 °C, planned and in the simulated hall:</p><img src="shots/cooling.jpg" alt="Cooling card: set-points 21.0, 21.0, 22.5, 21.0 °C applied automatically; predicted hottest 25.4 °C against a limit of 27 less 1.4; simulated hall 26.6 °C with 0 racks over 27; cooling energy 5.6 MWh against 7.2 at 18 °C; PUE 1.382 against 1.476; cooling cost $359 against $462; a table of planner's estimates and simulated-hall figures with CO2."><p>CRAC-1 stopped, the other units at 16 °C, ten minutes later:</p><img src="shots/failure.jpg" alt="Failure card: automatic response 16 °C, sensors 31.6 °C with 16 racks over 27, the model had said 25.7 °C, re-plan 77 kW capped on 8 racks needing approval, predicted 26.1 °C after it; a map of the hall with CRAC-1 struck out and rows A and B shaded orange to red up to 31.6 °C at B01, rows C and D blue around 18 to 20 °C."><p><b>On five other simulated halls</b> (each unit stopped in turn after each placement, 40 failures):</p><table><tr><th></th><th class="num">System</th><th class="num">Baseline</th></tr><tr><td>Model error, ordinary days</td><td class="num">0.22 °C (0.29–0.34 vs true inlet)</td><td class="num">0.72–0.86 °C design rule</td></tr><tr><td>Cooling energy saved vs 18 °C</td><td class="num">23–29% thermal-aware</td><td class="num">7–21% first fit</td></tr><tr><td>Unit stops, thermal-aware: any rack over 27 °C</td><td class="num">0 of 20, 19 kW capped on average</td><td class="num">7 of 20 runbook; 20 of 20 no action</td></tr><tr><td>Unit stops, first fit</td><td class="num">0 of 20, 75 kW capped; 3 needed the fallback</td><td class="num">10 of 20 runbook</td></tr><tr><td>Model's own failure prediction</td><td class="num">flagged 4 of 32 real violations</td><td class="num">2.0–18.9 °C too cool</td></tr></table><p>The model is excellent inside its experience and blind outside it: with a unit stopped at surge load it predicted 2–19 °C too cool, and acting on it would have overheated racks. The closed loop works because it trusts the sensors. The runbook alone was not bad (13 of 20 thermal-aware failures stayed within the limit); the system's contribution there is the racks the runbook misses and caps sized to them. Placement barely mattered on an ordinary day and a lot when a unit failed.</p><p><b>Honest limits.</b> A lumped simulator, not CFD; the model that scores is the generator; caps and set-points are the only levers.</p><p><b>Checks.</b> 9 tests, including: supply air shifts every inlet one for one and a starved aisle runs hot, the surrogate beats the design rule with no negative terms, placement respects slots, rows and the airflow rule and beats first fit, the cooling plan keeps the margin, the closed loop caps only what it must and leaves no rack over the limit, the demo end to end, idempotent replay, approval rules, and one operator cannot see another's hall.</p></div></section><section class="s" id="next-steps"><h2 class="cap">05 &mdash; What I&#x27;d do next</h2><div class="body"><ul><li>CFD runs of starved-aisle cases to give the model the experience its history lacks.</li><li>Pausing or migrating low-priority jobs as a lever beside power caps.</li><li>Materialised hourly aggregates so reads stop rebuilding the forecast from raw telemetry.</li></ul></div></section>
  <a class="next" href="../ma-integration-intelligence/"><span class="cap">Next project</span><span class="t">Will the Synergies Pay for the Premium? &rarr;</span><video muted loop playsinline preload="none" aria-hidden="true" poster="../ma-integration-intelligence/cover.jpg"><source src="../ma-integration-intelligence/loop.webm" type="video/webm"><source src="../ma-integration-intelligence/loop.mp4" type="video/mp4"></video></a>
</main>
<footer class="cap"><span>&copy; 2026 Rishit Raj Mathur</span><a href="https://github.com/mrrishit909">GitHub</a></footer>
</body>
</html>
