<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<meta name="description" content="A virtual power plant for an invented aggregator&#x27;s 10,000 thermostats, EV chargers, batteries and solar roofs: availability learned from telemetry (41.9 MW on the nameplate, about 13 MW really), a bid sized to that, a dispatch plan that respects every feeder through the rebound, a gateway lost mid-event, and a market baseline that credits 28% less than was delivered.">
<title>How Much Can 10,000 Homes Really Give the Grid at 6 p.m.? · Rishit Mathur</title>
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=Geist:wght@400;500&family=Geist+Mono&display=swap">
<link rel="stylesheet" href="../theme.css?v=f075bfdc91">
<link rel="stylesheet" href="../site.css?v=079062a6a6">
<script src="../case.js?v=dfe44169ff" defer></script>
</head>
<body>
<header class="bar cap"><a href="https://mrrishit909.github.io/">Rishit Mathur</a><nav><a href="../">Portfolio</a><a href="../#projects">All projects</a><a href="https://mrrishit909.github.io/resume.pdf">Resume</a></nav></header>
<main class="wrap">
  <div class="hero">
    <p class="cap dim">Python · LP dispatch · demand response &middot; 2026-10</p>
    <h1>How Much Can 10,000 Homes Really Give the Grid at 6 p.m.?</h1>
    <p class="tagline">A virtual power plant for an invented aggregator&#x27;s 10,000 thermostats, EV chargers, batteries and solar roofs: availability learned from telemetry (41.9 MW on the nameplate, about 13 MW really), a bid sized to that, a dispatch plan that respects every feeder through the rebound, a gateway lost mid-event, and a market baseline that credits 28% less than was delivered.</p>
    <div class="meta cap"><span class="tech">Python &middot; FastAPI &middot; PostgreSQL 16 (row-level security) &middot; SciPy linprog (HiGHS) &middot; Discrete-time hazard MLE &middot; Monte Carlo bid sizing &middot; M&amp;V baselines (10-in-10) &middot; Docker Compose &middot; 8 tests</span><span class="links"><a href="demo/">Run the five-step demo &#8599;</a><a href="https://github.com/mrrishit909/virtual-power-plant" target="_blank" rel="noopener">Code on GitHub &#8599;</a></span></div>
  </div>
  <figure class="cover"><img src="cover.jpg" alt="Screenshot of How Much Can 10,000 Homes Really Give the Grid at 6 p.m.?"></figure>
  <p class="note">Built from a written blueprint as one vertical slice. <b>Everything is simulated</b>: the territory, the 10,000 devices, their owners' behaviour, the weather, sixty days of telemetry and the market come from a generator in the repository. Nothing is a real utility, aggregator, customer or market. The models learn only from the telemetry (with its noise, gaps and stale registry entries) and are scored against the hidden truth on three territories the demo never uses; where they share a functional form with the generator, their accuracy is the best case. No language model is used. Not built: real protocols (OpenADR, OCPP), a real market's tariff, stochastic dispatch with recourse, per-device data in a time-series store, Kafka, SSO.</p>
  <section class="s" id="problem"><h2 class="cap">01 &mdash; The problem</h2><div class="body"><p>An aggregator sells a fleet of home devices to the grid as if it were a power plant: so many megawatts for three hours on a hot evening. The registry says what every thermostat, charger and battery is rated for, but on the night owners give up, cars are not plugged in, batteries are half worn and keep a reserve nobody told the registry about, and the load comes back when the event ends. Bid too much and the penalties eat the payment; bid too little and the fleet is idle. The market then pays on a baseline that is its own estimate of what the homes would have used. <em>Can a platform learn what the fleet will really give, bid it, dispatch it without overloading a feeder, survive losing contact with part of it, and say honestly how the money came out?</em></p><p>Blueprint 17 of twenty in a fourth build book, built as its demo scenario end to end.</p></div></section><section class="s" id="built"><h2 class="cap">02 &mdash; What I built</h2><div class="body"><p>A Python service on PostgreSQL with a background worker and a web page, started by one <code>docker compose up</code>.</p><ul><li><b>A simulated territory</b>: 10,000 homes on eight feeders, a summer of weather, telemetry with its flaws, eight past events.</li><li><b>Availability models</b> per device, learned from telemetry and back-tested on the past events.</li><li><b>A deliverable distribution</b> and a bid at its 25th percentile, with a policy check.</li><li><b>A dispatch linear programme</b> over device groups that holds the bid and every feeder limit through the rebound.</li><li><b>Edge schedules</b> that keep running when a gateway drops, and a re-plan from what the cloud can still see.</li><li><b>Settlement</b> on four baselines, scored against the simulation's counterfactual.</li></ul></div></section><section class="s" id="how"><h2 class="cap">03 &mdash; How it was built</h2><div class="body"><ol class="steps"><li><span class="n">01</span><div><h3>A fleet that is not what its registry says</h3><p>4,620 thermostats, 1,934 EV chargers, 1,784 batteries and 1,662 solar roofs: 41.9 MW of flexible nameplate on eight feeders. Hidden from the platform: how hard each air conditioner works (it tops out at its rating), how quickly its owner gives up as the heat builds, how often each car is plugged in at 17:00, each battery's real state of health and the reserve its owner really keeps, which is stale in the registry for one battery in six. Sixty days of feeder and meter telemetry come with 680 missing readings. A second file is checked row by row: a pool pump, a 30 kW 'home' battery and a feeder that does not exist are refused.</p><pre><code>if not lo &lt;= r.nameplate_kw &lt;= hi:
    return f&quot;{r.nameplate_kw} kW is outside {lo}-{hi} kW for a residential {r.kind}&quot;</code></pre></div></li><li><span class="n">02</span><div><h3>Learning what the devices really do</h3><p>From eight past events and sixty days: setpoint cut 44.9% (truth 45.0%), EV override 8.2% (8.0%), the give-up hazard by discrete-time maximum likelihood with a frailty per home. Battery capacity from kWh delivered per point of charge: 19.2 MWh against 22.5 on the nameplate (truth 19.2), and all 68 stale reserves found from where batteries actually stopped. The air-conditioning fits are straight lines in temperature from days that never reached this heat: capped at the registered rating they say 16.8 MW at 18:00 (truth 16.7); uncapped, 19.7. Back-tested on the past events the fleet-level prediction ran 1.9% high every time, so it is scaled down by that.</p><pre><code>hz = np.clip(np.exp(th[0] + th[1] * (temp - 32)), 1e-9, 1 - 1e-9)
return -(gave_up * np.log(hz) + (at_risk - gave_up) * np.log1p(-hz)).sum()</code></pre></div></li><li><span class="n">03</span><div><h3>A forecast past the edge of the history, and a bid</h3><p>Tomorrow: 38.3 °C forecast, hotter than any of the sixty days. The regression, trained only on ordinary days (the hottest days all had events), puts the system peak at 111.0 MW against a true 109.1; the 10-in-10 average says 85.7. Every feeder is forecast over its limit. The fleet's deliverable, held flat 17:00-20:00 over 300 draws: P10 12.8, P50 13.4, P90 13.9 MW, a third of nameplate. The bid is the 25th percentile, 13.1 MW, where one more megawatt's  capacity payment equals its expected /MWh penalty. A nameplate bid is refused; the industry's performance factor would have bid 6.4.</p><pre><code>Q_BID = PRICES[&quot;capacity&quot;] / PRICES[&quot;penalty&quot;]      # newsvendor quantile
if body.mw &gt; d[&quot;p50&quot;] and not body.override_reason: raise Problem(409, &quot;bid_exceeds_deliverable&quot;)</code></pre></div></li><li><span class="n">04</span><div><h3>A plan that survives the rebound</h3><p>A linear programme per feeder over six thermostat cohorts, charger throttling and batteries in three health tiers (worn ones cost more per kWh: /bin/zsh.25, /bin/zsh.32, /bin/zsh.41): hold 13.1 MW every 15 minutes net of rebound, keep every feeder under its limit until 23:00, release over two hours. It costs ,108 and spreads 11.8 of 12.7 MWh of battery to rise as owners give up. It cannot keep F5 and F8 fully inside their limits at the peak, so it will not run until a person accepts that. On the true day it held 13.0 / 13.0 / 12.8 MW with every feeder inside its limit; calling everything at once would have held 17.6 / 14.1 / 8.6 and pushed F4 0.39 MW over on the restart.</p><pre><code>for t2 in range(ne):        # deferred charging comes back after the window
    row[iev(f, t2)] += evret[H0 + t]</code></pre></div></li><li><span class="n">05</span><div><h3>A feeder goes dark, and the market pays on its own baseline</h3><p>8,321 schedules go out at 16:45. At 18:15 feeder F4's gateway drops: 1,476 devices the cloud cannot see. They keep their schedules, and the evening comes out the same as with no outage (38.8 MWh). Had they reverted, 35.7 MWh, F4 1.25 MW over its limit, and the re-plan could find only 0.39 MW of spare battery. Settlement: 38.7 MWh truly delivered; the market's 10-in-10 baseline, its day-of adjustment capped at 20% on a heat wave, credits 27.8 MWh and pays ,807 net after ,219 of penalties on hours the fleet met.</p><pre><code>ratio = float(np.clip(actual_meter[adj].sum() / ten[adj].sum(), .8, 1.2))
return {&quot;ten_of_ten_adjusted&quot;: ten * ratio, ...}</code></pre></div></li></ol></div></section><section class="s" id="results"><h2 class="cap">04 &mdash; Results</h2><div class="body"><p><b>The demo.</b> The plan's expected reduction by device kind, the feeders with the plan, and the plan against calling everything on the true day:</p><img src="shots/plan.jpg" alt="Plan card: expected reduction by device kind from 16:00 to 23:00, thermostats falling from 7.4 to 5.6 MW across 17:00-20:00 while batteries rise from 3.9 to 5.3 MW and EV chargers sit near 2-3 MW; a feeder table where F5 stays 0.21 MW and F8 0.09 MW over their limits; a comparison on the true day: call everything 17.6 / 14.1 / 8.6 MW with F4 0.39 MW over, the plan 13.0 / 13.0 / 12.8 MW with every feeder within its limit."><p>Feeder F4 after its gateway dropped at 18:15:</p><img src="shots/outage.jpg" alt="Chart of feeder F4's load from 16:00 to 23:00: the devices that kept their schedule hold it near 9.5-10 MW, while the counterfactual where they reverted jumps to 13 MW at 18:15, above the 11.5 MW limit; a table: kept schedule 13.0 / 13.0 / 12.8 MW and 38.8 MWh, reverted 13.0 / 11.8 / 10.9 MW and 35.7 MWh with F4 1.25 MW over, no outage the same as kept."><p><b>On three other simulated territories:</b></p><table><tr><th></th><th class="num">System</th><th class="num">Baseline</th></tr><tr><td>Portfolio peak forecast</td><td class="num">+1% to +9%</td><td class="num">10-in-10 −22% to −24%</td></tr><tr><td>Battery capacity error</td><td class="num">0.23-0.25 kWh</td><td class="num">nameplate 1.86-1.93 kWh</td></tr><tr><td>Deliverable P50 vs most really held</td><td class="num">3-11% optimistic</td><td class="num">nameplate 3.3-3.9× too high</td></tr><tr><td>Net on the market's settlement</td><td class="num">$3,936-5,824</td><td class="num">performance factor $−184 to $3,003</td></tr><tr><td>Credited by the market vs truly delivered</td><td class="num">−21% to −22%</td><td class="num">unadjusted 10-in-10 −53% to −61%</td></tr><tr><td>Worst feeder vs limit, 17-23h</td><td class="num">−0.18 to +0.14 MW</td><td class="num">call everything to +1.43 MW</td></tr></table><p>The deliverable model is a few percent optimistic and its interval too narrow: ten thousand devices average out, so only what they share is left in the spread, and the truth fell below its P10 on two of three territories. Even bidding the 25th percentile fell slightly short in the last hour every time. The market's baseline decides more of the money than the fleet does.</p><p><b>Honest limits.</b> Everything is simulated, and the models share some functional forms with the generator; the edge fallback's 'no loss' is a design the simulator implements, so it is the best case. One event window on one day.</p><p><b>Checks.</b> 8 tests, including: the day with no control equals the counterfactual, batteries never go below their true reserve and deferred charging is moved not lost, devices that keep their schedule lose nothing while reverting ones do and the re-plan covers part of it, calibration recovers the hidden behaviour and finds the stale reserves, the plan holds the bid inside its own model with every battery under 5 kW, settlement arithmetic, the whole demo through the API with policy refusals and idempotent replay, and one aggregator cannot see another's fleet.</p></div></section><section class="s" id="next-steps"><h2 class="cap">05 &mdash; What I&#x27;d do next</h2><div class="body"><ul><li>Put the models' structural error into the deliverable distribution (a back-test of the plan, not just of each model), so the bid stops falling short in the last hour.</li><li>Two-stage dispatch over the deliverable draws instead of planning on expected availability.</li><li>Per-device telemetry in a time-series store and fitted parameters in object storage, so the worker does not regenerate them.</li></ul></div></section>
  <a class="next" href="../enterprise-simulation-lab/"><span class="cap">Next project</span><span class="t">What Is a 12% Price Rise Really Worth? &rarr;</span><video muted loop playsinline preload="none" aria-hidden="true" poster="../enterprise-simulation-lab/cover.jpg"><source src="../enterprise-simulation-lab/loop.webm" type="video/webm"><source src="../enterprise-simulation-lab/loop.mp4" type="video/mp4"></video></a>
</main>
<footer class="cap"><span>&copy; 2026 Rishit Raj Mathur</span><a href="https://github.com/mrrishit909">GitHub</a></footer>
</body>
</html>
